Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.740774E+00,2.114945E+04,2.086666E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.462950E+03,8.969215E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.462950E+03,8.969215E+03
00:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.749281E+00,2.116761E+04,2.086465E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.387165E+03,8.892276E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.387165E+03,8.892276E+03
00:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.756925E+00,2.117335E+04,2.084688E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.311380E+03,8.815339E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.311380E+03,8.815339E+03
00:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.763855E+00,2.116910E+04,2.082056E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.235594E+03,8.738414E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.235594E+03,8.738414E+03
00:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.770196E+00,2.115664E+04,2.078925E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.159809E+03,8.661477E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.159809E+03,8.661477E+03
01:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.776065E+00,2.113758E+04,2.075448E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.084024E+03,8.584539E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.084024E+03,8.584539E+03
01:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.782966E+00,2.116662E+04,2.077128E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.033500E+03,8.533256E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.033500E+03,8.533256E+03
01:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.789573E+00,2.119155E+04,2.078567E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.982977E+03,8.481959E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.982977E+03,8.481959E+03
01:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.795904E+00,2.121263E+04,2.079751E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.932453E+03,8.430677E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.932453E+03,8.430677E+03
01:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.802006E+00,2.123051E+04,2.080714E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.881929E+03,8.379380E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.881929E+03,8.379380E+03
01:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.807921E+00,2.124575E+04,2.081498E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.831406E+03,8.328097E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.831406E+03,8.328097E+03
02:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.813676E+00,2.125878E+04,2.082128E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.780882E+03,8.276814E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.780882E+03,8.276814E+03
02:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.819297E+00,2.128677E+04,2.084333E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.742990E+03,8.238338E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.742990E+03,8.238338E+03
02:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.824801E+00,2.131313E+04,2.086425E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.705097E+03,8.199876E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.705097E+03,8.199876E+03
02:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.830221E+00,2.133831E+04,2.088438E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.667204E+03,8.161401E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.667204E+03,8.161401E+03
02:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.835562E+00,2.136240E+04,2.090376E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.629312E+03,8.122938E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.629312E+03,8.122938E+03
02:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.840829E+00,2.138544E+04,2.092240E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.591419E+03,8.084476E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.591419E+03,8.084476E+03
03:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.846027E+00,2.140752E+04,2.094030E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.553526E+03,8.046000E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.553526E+03,8.046000E+03
03:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.851161E+00,2.142871E+04,2.095757E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.515634E+03,8.007538E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.515634E+03,8.007538E+03
03:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.856236E+00,2.144906E+04,2.097420E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.477741E+03,7.969076E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.477741E+03,7.969076E+03
03:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.861255E+00,2.146863E+04,2.099022E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.439848E+03,7.930601E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.439848E+03,7.930601E+03
03:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.866220E+00,2.148746E+04,2.100568E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.401955E+03,7.892138E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.401955E+03,7.892138E+03
03:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.871134E+00,2.150557E+04,2.102058E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.364063E+03,7.853676E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.364063E+03,7.853676E+03
04:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.875998E+00,2.152300E+04,2.103492E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.326170E+03,7.815200E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.326170E+03,7.815200E+03
04:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.880815E+00,2.155659E+04,2.106585E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.300908E+03,7.789558E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.300908E+03,7.789558E+03
04:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.885586E+00,2.158954E+04,2.109626E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.275647E+03,7.763918E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.275647E+03,7.763918E+03
04:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.890311E+00,2.162187E+04,2.112615E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.250385E+03,7.738276E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.250385E+03,7.738276E+03
04:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.894993E+00,2.165358E+04,2.115554E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.225123E+03,7.712621E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.225123E+03,7.712621E+03
04:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.899633E+00,2.168470E+04,2.118446E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.199861E+03,7.686979E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.199861E+03,7.686979E+03
05:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.904231E+00,2.171524E+04,2.121290E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.174599E+03,7.661338E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.174599E+03,7.661338E+03
05:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.908788E+00,2.181258E+04,2.130927E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.199861E+03,7.686979E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.199861E+03,7.686979E+03
05:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.913336E+00,2.190979E+04,2.140561E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.225123E+03,7.712621E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.225123E+03,7.712621E+03
05:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.917923E+00,2.200753E+04,2.150261E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.250385E+03,7.738276E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.250385E+03,7.738276E+03
05:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.922646E+00,2.210719E+04,2.160163E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.275647E+03,7.763918E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.275647E+03,7.763918E+03
05:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.927630E+00,2.221049E+04,2.170445E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.300908E+03,7.789558E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.300908E+03,7.789558E+03
06:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.932979E+00,2.231887E+04,2.181257E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.326170E+03,7.815200E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.326170E+03,7.815200E+03
06:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.284632E+00,2.708981E+04,2.686523E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.121884E+00,1.114013E+04,1.046544E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.904377E-01,9.834893E+03,9.239245E+03
06:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.451874E+00,2.912990E+04,2.936001E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.235004E+00,1.275065E+04,1.214866E+04,9.067705E-01,8.200585E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.045973E+00,1.049549E+04,9.868099E+03
06:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.902622E+00,3.480827E+04,3.561526E+04,8.986514E-01,8.127158E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.667653E+00,1.853200E+04,1.835187E+04,1.108208E+00,1.002233E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.445721E+00,1.560935E+04,1.523278E+04
06:40:00,8.958356E-01,8.101693E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.295891E+00,3.948882E+04,4.110427E+04,9.805266E-01,8.867616E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.009128E+00,2.289310E+04,2.330367E+04,1.244314E+00,9.411928E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.769536E+00,1.980409E+04,1.994380E+04
06:50:00,9.654716E-01,8.731462E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.682989E+00,4.386730E+04,4.619085E+04,1.061886E+00,9.603405E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.347155E+00,2.701626E+04,2.809635E+04,1.385962E+00,8.474318E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.094007E+00,2.382260E+04,2.458959E+04
07:00:00,1.033788E+00,9.349293E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.064125E+00,4.795163E+04,5.090613E+04,1.141009E+00,1.014435E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.679797E+00,3.088054E+04,3.265305E+04,1.583176E+00,7.237438E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.415253E+00,2.761658E+04,2.905833E+04
07:10:00,1.063915E+00,9.621753E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.306501E+00,5.070664E+04,5.386240E+04,1.150888E+00,1.007241E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.887851E+00,3.346109E+04,3.556545E+04,1.621339E+00,6.776107E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.638535E+00,3.043071E+04,3.225483E+04
07:20:00,1.088805E+00,9.846854E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.683746E+00,5.498320E+04,5.837335E+04,1.168747E+00,9.939116E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.237847E+00,3.764806E+04,4.014120E+04,1.633687E+00,6.587014E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.009528E+00,3.491111E+04,3.720499E+04
07:30:00,1.126564E+00,1.018833E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.913361E+00,5.738793E+04,6.079996E+04,1.192548E+00,9.752844E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.414413E+00,3.966781E+04,4.223620E+04,1.661478E+00,6.262394E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.184100E+00,3.694554E+04,3.933406E+04
07:40:00,1.191474E+00,9.740103E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.176609E+00,6.010764E+04,6.355841E+04,1.250514E+00,9.293619E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.634456E+00,4.213498E+04,4.484403E+04,1.779856E+00,5.229291E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.412936E+00,3.955369E+04,4.211892E+04
07:50:00,1.252838E+00,9.246581E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.433174E+00,6.266263E+04,6.625139E+04,1.304900E+00,8.835435E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.844441E+00,4.441302E+04,4.732141E+04,1.890154E+00,4.204693E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.631379E+00,4.196592E+04,4.475386E+04
08:00:00,1.312984E+00,8.744459E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.686568E+00,6.509593E+04,6.890124E+04,1.358161E+00,8.360855E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.049796E+00,4.656842E+04,4.972531E+04,1.998774E+00,3.142097E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.846612E+00,4.426872E+04,4.732263E+04
08:10:00,1.261667E+00,9.141068E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.584103E+00,6.397195E+04,6.767579E+04,1.296660E+00,8.840936E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.922636E+00,4.527460E+04,4.826766E+04,1.837005E+00,4.392429E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.738871E+00,4.320657E+04,4.610323E+04
08:20:00,1.292756E+00,8.874245E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.673836E+00,6.530072E+04,6.911374E+04,1.320044E+00,8.650771E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.010476E+00,4.658266E+04,4.971301E+04,1.893785E+00,3.924598E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.846376E+00,4.473597E+04,4.778854E+04
08:30:00,1.269711E+00,9.066533E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.612935E+00,6.493527E+04,6.869884E+04,1.292138E+00,8.881768E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.946870E+00,4.618681E+04,4.924823E+04,1.821669E+00,4.518752E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.801856E+00,4.455489E+04,4.754698E+04
08:40:00,1.257837E+00,9.164365E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.591571E+00,6.501497E+04,6.876824E+04,1.276018E+00,9.014574E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.924482E+00,4.625496E+04,4.930221E+04,1.777943E+00,4.878995E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.799483E+00,4.484827E+04,4.783755E+04
08:50:00,1.247863E+00,9.246537E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.577241E+00,6.517377E+04,6.892329E+04,1.262560E+00,9.125450E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.909088E+00,4.640175E+04,4.944344E+04,1.740068E+00,5.191017E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.804800E+00,4.522812E+04,4.822372E+04
09:00:00,1.239500E+00,9.315431E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.566365E+00,6.537139E+04,6.912045E+04,1.251203E+00,9.219013E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.897151E+00,4.658741E+04,4.962749E+04,1.707256E+00,5.461333E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.814333E+00,4.565538E+04,4.866161E+04
09:10:00,1.232359E+00,9.374267E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.557917E+00,6.556262E+04,6.931290E+04,1.241492E+00,9.299020E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.887549E+00,4.676567E+04,4.980606E+04,1.678516E+00,5.698104E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.826869E+00,4.608277E+04,4.910179E+04
09:20:00,1.226168E+00,9.425274E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.551084E+00,6.577203E+04,6.952478E+04,1.233076E+00,9.368361E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.879392E+00,4.696018E+04,5.000227E+04,1.653135E+00,5.907218E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.841467E+00,4.653334E+04,4.956673E+04
09:30:00,1.220726E+00,9.470107E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.545271E+00,6.599293E+04,6.974886E+04,1.225686E+00,9.429242E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.872016E+00,4.716348E+04,5.020798E+04,1.630496E+00,6.093739E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.857378E+00,4.699868E+04,5.004725E+04
09:40:00,1.215879E+00,9.510045E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.539533E+00,6.621465E+04,6.997370E+04,1.219112E+00,9.483412E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.864366E+00,4.736369E+04,5.041031E+04,1.610072E+00,6.262016E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.873439E+00,4.746573E+04,5.052918E+04
09:50:00,1.211509E+00,9.546052E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.533711E+00,6.643544E+04,7.019781E+04,1.213195E+00,9.532164E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.856282E+00,4.755903E+04,5.060766E+04,1.591499E+00,6.415050E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.889396E+00,4.793160E+04,5.100977E+04
10:00:00,1.207528E+00,9.578850E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.527440E+00,6.665118E+04,7.041662E+04,1.207820E+00,9.576444E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.847402E+00,4.774539E+04,5.079539E+04,1.574531E+00,6.554853E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.904800E+00,4.839124E+04,5.148343E+04
10:10:00,1.203865E+00,9.609034E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.520523E+00,6.682596E+04,7.059342E+04,1.202890E+00,9.617070E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.837540E+00,4.788704E+04,5.093691E+04,1.558918E+00,6.683494E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.919359E+00,4.880770E+04,5.191234E+04
10:20:00,1.200461E+00,9.637081E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.512859E+00,6.699234E+04,7.076129E+04,1.198323E+00,9.654696E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.826627E+00,4.801684E+04,5.106564E+04,1.544451E+00,6.802704E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.932893E+00,4.921263E+04,5.232867E+04
10:30:00,1.197271E+00,9.663363E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.504399E+00,6.714975E+04,7.091966E+04,1.194059E+00,9.689834E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.814735E+00,4.813565E+04,5.118250E+04,1.530962E+00,6.913840E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.945368E+00,4.960563E+04,5.273210E+04
10:40:00,1.194259E+00,9.688177E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.495672E+00,6.730417E+04,7.107491E+04,1.190047E+00,9.722890E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.802547E+00,4.825111E+04,5.129570E+04,1.518320E+00,7.018007E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.957359E+00,4.999319E+04,5.312960E+04
10:50:00,1.191397E+00,9.711759E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.486747E+00,6.745636E+04,7.122776E+04,1.186248E+00,9.754188E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.790210E+00,4.836491E+04,5.140689E+04,1.506414E+00,7.116112E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.968869E+00,5.037533E+04,5.352111E+04
11:00:00,1.188660E+00,9.734319E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.478058E+00,6.761121E+04,7.138324E+04,1.182625E+00,9.784043E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.778309E+00,4.848360E+04,5.152302E+04,1.495111E+00,7.209239E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.980406E+00,5.075779E+04,5.391273E+04
11:10:00,1.186028E+00,9.756000E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.469846E+00,6.768721E+04,7.145836E+04,1.179154E+00,9.812645E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.767232E+00,4.852737E+04,5.156290E+04,1.484350E+00,7.297908E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.992296E+00,5.106001E+04,5.422254E+04
11:20:00,1.183490E+00,9.776915E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.462594E+00,6.777401E+04,7.154457E+04,1.175817E+00,9.840139E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.757622E+00,4.858764E+04,5.162001E+04,1.474081E+00,7.382523E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.005112E+00,5.137265E+04,5.454312E+04
11:30:00,1.181034E+00,9.797155E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.456634E+00,6.787536E+04,7.164587E+04,1.172599E+00,9.866651E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.749885E+00,4.866899E+04,5.169927E+04,1.464255E+00,7.463488E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.019201E+00,5.169962E+04,5.487866E+04
11:40:00,1.178650E+00,9.816797E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.452096E+00,6.799271E+04,7.176369E+04,1.169488E+00,9.892290E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.744227E+00,4.877373E+04,5.180309E+04,1.454829E+00,7.541154E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.034711E+00,5.204257E+04,5.523083E+04
11:50:00,1.176337E+00,9.835850E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.448637E+00,6.812220E+04,7.189391E+04,1.166485E+00,9.917036E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.740323E+00,4.889821E+04,5.192753E+04,1.445815E+00,7.615427E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.051317E+00,5.239785E+04,5.559574E+04
12:00:00,1.174088E+00,9.854380E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.445822E+00,6.825893E+04,7.203155E+04,1.163577E+00,9.940990E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.737609E+00,4.903608E+04,5.206598E+04,1.437168E+00,7.686676E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.068389E+00,5.275839E+04,5.596605E+04
12:10:00,1.171896E+00,9.872445E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.443289E+00,6.836516E+04,7.213841E+04,1.160755E+00,9.964249E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.735635E+00,4.914860E+04,5.217917E+04,1.428845E+00,7.755254E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.085372E+00,5.308424E+04,5.630122E+04
12:20:00,1.169755E+00,9.890088E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.440728E+00,6.847108E+04,7.224536E+04,1.158009E+00,9.986874E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.734030E+00,4.926527E+04,5.229722E+04,1.420818E+00,7.821397E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.101861E+00,5.340453E+04,5.663107E+04
12:30:00,1.167661E+00,9.907341E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.438073E+00,6.857593E+04,7.235166E+04,1.155334E+00,1.000891E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.732694E+00,4.938497E+04,5.241895E+04,1.413063E+00,7.885294E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.117733E+00,5.371787E+04,5.695416E+04
12:40:00,1.165611E+00,9.924229E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.435510E+00,6.868181E+04,7.245927E+04,1.152726E+00,1.003041E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.731824E+00,4.950991E+04,5.254643E+04,1.405561E+00,7.947111E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.133156E+00,5.402617E+04,5.727217E+04
12:50:00,1.163597E+00,9.940828E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.433546E+00,6.879445E+04,7.257390E+04,1.150167E+00,1.005149E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.731983E+00,4.964643E+04,5.268608E+04,1.398246E+00,8.007382E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.148673E+00,5.433552E+04,5.759118E+04
13:00:00,1.161617E+00,9.957141E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.432719E+00,6.891987E+04,7.270165E+04,1.147658E+00,1.007216E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.733847E+00,4.980214E+04,5.284573E+04,1.391117E+00,8.066123E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.164983E+00,5.465380E+04,5.791926E+04
13:10:00,1.159672E+00,9.973165E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.433530E+00,6.901321E+04,7.279698E+04,1.145201E+00,1.009240E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.737983E+00,4.993289E+04,5.298065E+04,1.384177E+00,8.123312E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.182647E+00,5.493679E+04,5.821155E+04
13:20:00,1.157762E+00,9.988908E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.436201E+00,6.912747E+04,7.291385E+04,1.142795E+00,1.011223E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.744639E+00,5.009200E+04,5.314513E+04,1.377417E+00,8.179007E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.201866E+00,5.523727E+04,5.852183E+04
13:30:00,1.155884E+00,1.000438E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.440752E+00,6.926289E+04,7.305246E+04,1.140439E+00,1.013165E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.753746E+00,5.027868E+04,5.333824E+04,1.370832E+00,8.233271E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.222575E+00,5.555452E+04,5.884934E+04
13:40:00,1.154039E+00,1.001958E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.446893E+00,6.941619E+04,7.320918E+04,1.138130E+00,1.015067E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.764932E+00,5.048876E+04,5.355543E+04,1.364412E+00,8.286168E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.244347E+00,5.588373E+04,5.918890E+04
13:50:00,1.152226E+00,1.003453E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.454251E+00,6.958320E+04,7.337970E+04,1.135868E+00,1.016931E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.777656E+00,5.071616E+04,5.379034E+04,1.358151E+00,8.337754E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.266637E+00,5.621877E+04,5.953423E+04
14:00:00,1.150442E+00,1.004922E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.462383E+00,6.975892E+04,7.355884E+04,1.133651E+00,1.018758E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.791324E+00,5.095417E+04,5.403603E+04,1.352043E+00,8.388082E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.288782E+00,5.655219E+04,5.987759E+04
14:10:00,1.148688E+00,1.006367E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.470993E+00,6.985581E+04,7.365780E+04,1.131478E+00,1.020548E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.805517E+00,5.111389E+04,5.420220E+04,1.346082E+00,8.437204E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.310400E+00,5.679546E+04,6.012917E+04
14:20:00,1.146963E+00,1.007789E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.479452E+00,6.995099E+04,7.375475E+04,1.129348E+00,1.021352E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.819403E+00,5.127014E+04,5.436456E+04,1.340261E+00,8.485164E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.330671E+00,5.702358E+04,6.036489E+04
14:30:00,1.145266E+00,1.009187E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.487310E+00,7.003942E+04,7.384472E+04,1.127260E+00,1.019463E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.832412E+00,5.141653E+04,5.451671E+04,1.334576E+00,8.532007E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.348959E+00,5.722938E+04,6.057749E+04
14:40:00,1.143596E+00,1.010563E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.494344E+00,7.011857E+04,7.392537E+04,1.125213E+00,1.017612E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.844194E+00,5.154912E+04,5.465470E+04,1.329022E+00,8.577774E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.364939E+00,5.740922E+04,6.076343E+04
14:50:00,1.141953E+00,1.011917E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.500365E+00,7.018634E+04,7.399447E+04,1.123205E+00,1.015796E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.854509E+00,5.166521E+04,5.477568E+04,1.323593E+00,8.622502E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.378344E+00,5.756008E+04,6.091946E+04
15:00:00,1.140336E+00,1.013249E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.505277E+00,7.024161E+04,7.405081E+04,1.121236E+00,1.014015E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.863200E+00,5.176301E+04,5.487764E+04,1.318287E+00,8.666227E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.389007E+00,5.768008E+04,6.104350E+04
15:10:00,1.138744E+00,1.014561E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.508666E+00,7.017871E+04,7.398666E+04,1.119304E+00,1.012268E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.869781E+00,5.173603E+04,5.485197E+04,1.313098E+00,8.708983E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.396407E+00,5.766231E+04,6.102653E+04
15:20:00,1.137177E+00,1.015852E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.510736E+00,7.010096E+04,7.390738E+04,1.117409E+00,1.010554E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.874481E+00,5.168788E+04,5.480428E+04,1.308022E+00,8.750802E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.400745E+00,5.761009E+04,6.097384E+04
15:30:00,1.135634E+00,1.017124E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.511492E+00,7.000842E+04,7.381310E+04,1.115550E+00,1.008873E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.877333E+00,5.161894E+04,5.473505E+04,1.303057E+00,8.791714E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.402020E+00,5.752340E+04,6.088549E+04
15:40:00,1.134115E+00,1.018375E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.510884E+00,6.990054E+04,7.370312E+04,1.113726E+00,1.007223E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.878296E+00,5.152873E+04,5.464368E+04,1.298199E+00,8.831747E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.400166E+00,5.740150E+04,6.076064E+04
15:50:00,1.132619E+00,1.019608E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.508528E+00,6.977298E+04,7.357255E+04,1.111936E+00,1.005605E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.876939E+00,5.141241E+04,5.452466E+04,1.293443E+00,8.870929E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.394738E+00,5.723938E+04,6.059362E+04
16:00:00,1.131145E+00,1.020823E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.504515E+00,6.962678E+04,7.342289E+04,1.110179E+00,1.004016E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.873360E+00,5.127109E+04,5.437960E+04,1.288788E+00,8.909285E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.385827E+00,5.703806E+04,6.038598E+04
16:10:00,1.129693E+00,1.021664E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.498913E+00,6.942901E+04,7.322075E+04,1.108455E+00,1.002457E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.867629E+00,5.107187E+04,5.417517E+04,1.284231E+00,8.946840E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.373503E+00,5.676465E+04,6.010433E+04
16:20:00,1.128263E+00,1.020371E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.491695E+00,6.921305E+04,7.299999E+04,1.106763E+00,1.000926E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.859044E+00,5.084054E+04,5.393705E+04,1.279767E+00,8.983617E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.357060E+00,5.644489E+04,5.977431E+04
16:30:00,1.126854E+00,1.019096E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.482934E+00,6.897973E+04,7.276132E+04,1.105102E+00,9.994237E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.847081E+00,5.057119E+04,5.365920E+04,1.275396E+00,9.019638E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.336011E+00,5.607330E+04,5.939042E+04
16:40:00,1.125466E+00,1.017841E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.472815E+00,6.873114E+04,7.250682E+04,1.103470E+00,9.979486E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.831881E+00,5.026541E+04,5.334366E+04,1.271113E+00,9.054924E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.310468E+00,5.565112E+04,5.895426E+04
16:50:00,1.124098E+00,1.016603E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.461624E+00,6.847047E+04,7.223990E+04,1.101869E+00,9.965001E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.813929E+00,4.992867E+04,5.299620E+04,1.267023E+00,9.088631E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.280944E+00,5.518415E+04,5.847187E+04
17:00:00,1.122749E+00,1.015384E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.448946E+00,6.819308E+04,7.195540E+04,1.100296E+00,9.950777E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.792964E+00,4.955801E+04,5.261288E+04,1.264921E+00,9.105945E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.247175E+00,5.466942E+04,5.793929E+04
17:10:00,1.121420E+00,1.014182E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.434520E+00,6.786232E+04,7.161623E+04,1.098751E+00,9.936809E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.768990E+00,4.911982E+04,5.215933E+04,1.262865E+00,9.122891E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.209184E+00,5.407348E+04,5.732237E+04
17:20:00,1.120110E+00,1.012997E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.417984E+00,6.750783E+04,7.125282E+04,1.097234E+00,9.923089E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.742425E+00,4.865246E+04,5.167493E+04,1.260852E+00,9.139478E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.167405E+00,5.343492E+04,5.666062E+04
17:30:00,1.118818E+00,1.011829E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.398478E+00,6.711990E+04,7.085507E+04,1.095744E+00,9.909613E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.713734E+00,4.816117E+04,5.116553E+04,1.258881E+00,9.155717E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.122335E+00,5.275933E+04,5.596020E+04
17:40:00,1.117545E+00,1.010677E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.374583E+00,6.668260E+04,7.040612E+04,1.094280E+00,9.896374E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.681619E+00,4.763136E+04,5.061489E+04,1.256951E+00,9.171616E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.072768E+00,5.203312E+04,5.520610E+04
17:50:00,1.116289E+00,1.009541E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.346156E+00,6.619429E+04,6.990525E+04,1.092842E+00,9.883367E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.646056E+00,4.706274E+04,5.002355E+04,1.255062E+00,9.187184E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.018755E+00,5.125689E+04,5.439974E+04
18:00:00,1.115050E+00,1.008421E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.312738E+00,6.564981E+04,6.934665E+04,1.091429E+00,9.870588E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.606417E+00,4.644826E+04,4.938361E+04,1.253211E+00,9.202431E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.959760E+00,5.042459E+04,5.353422E+04
18:10:00,1.119647E+00,1.012578E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.272765E+00,6.494736E+04,6.862547E+04,1.098935E+00,9.938468E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.560917E+00,4.568362E+04,4.858757E+04,1.262100E+00,9.129192E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.894061E+00,4.943264E+04,5.250282E+04
18:20:00,1.124278E+00,1.016766E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.227284E+00,6.418294E+04,6.784064E+04,1.106493E+00,1.000682E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.510351E+00,4.486196E+04,4.773142E+04,1.271058E+00,9.055376E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.822528E+00,4.837503E+04,5.140239E+04
18:30:00,1.128953E+00,1.020994E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.178288E+00,6.337895E+04,6.701501E+04,1.114115E+00,1.007575E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.456246E+00,4.400048E+04,4.683286E+04,1.280111E+00,8.980786E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.746774E+00,4.726994E+04,5.025146E+04
18:40:00,1.133681E+00,1.018733E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.129966E+00,6.258255E+04,6.619780E+04,1.121816E+00,1.014539E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.403174E+00,4.315063E+04,4.594666E+04,1.289285E+00,8.905201E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.671498E+00,4.617022E+04,4.910584E+04
18:50:00,1.138469E+00,1.014788E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.083608E+00,6.180825E+04,6.540127E+04,1.129603E+00,1.021583E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.352420E+00,4.232686E+04,4.508549E+04,1.298588E+00,8.828551E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.598099E+00,4.509161E+04,4.797931E+04
19:00:00,1.143308E+00,1.010800E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.040615E+00,6.107182E+04,6.464132E+04,1.137465E+00,1.015615E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.305534E+00,4.154661E+04,4.426753E+04,1.308008E+00,8.750940E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.528286E+00,4.405336E+04,4.689181E+04
19:10:00,1.142369E+00,1.011574E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.003733E+00,6.047150E+04,6.402096E+04,1.136491E+00,1.016417E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.265384E+00,4.090953E+04,4.359788E+04,1.306831E+00,8.760639E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.465148E+00,4.315759E+04,4.595097E+04
19:20:00,1.141446E+00,1.012335E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.972728E+00,5.993733E+04,6.347006E+04,1.135538E+00,1.017203E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.232006E+00,4.034865E+04,4.300987E+04,1.305719E+00,8.769808E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.408954E+00,4.233996E+04,4.509297E+04
19:30:00,1.140525E+00,1.013093E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.946812E+00,5.946043E+04,6.298000E+04,1.134588E+00,1.017985E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.204450E+00,3.985329E+04,4.249278E+04,1.304640E+00,8.778703E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.358978E+00,4.159231E+04,4.430993E+04
19:40:00,1.139594E+00,1.013861E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.923431E+00,5.901205E+04,6.251965E+04,1.133623E+00,1.018781E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.179810E+00,3.939075E+04,4.201071E+04,1.303562E+00,8.787591E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.312525E+00,4.088429E+04,4.356874E+04
19:50:00,1.138643E+00,1.014644E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.901856E+00,5.858399E+04,6.208031E+04,1.132631E+00,1.019598E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.157194E+00,3.895098E+04,4.155275E+04,1.302470E+00,8.796594E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.268837E+00,4.020740E+04,4.286016E+04
20:00:00,1.137681E+00,1.015437E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.881756E+00,5.817253E+04,6.165822E+04,1.131622E+00,1.020429E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.136231E+00,3.852981E+04,4.111453E+04,1.301371E+00,8.805651E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.227643E+00,3.955857E+04,4.218105E+04
20:10:00,1.136714E+00,1.016234E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.862808E+00,5.780773E+04,6.128375E+04,1.130609E+00,1.021264E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.116560E+00,3.815688E+04,4.072586E+04,1.300272E+00,8.814707E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.188642E+00,3.896809E+04,4.156199E+04
20:20:00,1.135749E+00,1.017029E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.844846E+00,5.745401E+04,6.092067E+04,1.129600E+00,1.021580E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.097991E+00,3.779634E+04,4.035020E+04,1.299176E+00,8.823739E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.151669E+00,3.840044E+04,4.096679E+04
20:30:00,1.134789E+00,1.017820E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.827735E+00,5.710989E+04,6.056742E+04,1.128599E+00,1.020674E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.080375E+00,3.744652E+04,3.998574E+04,1.298085E+00,8.832735E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.116577E+00,3.785397E+04,4.039372E+04
20:40:00,1.133835E+00,1.018606E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.811370E+00,5.677415E+04,6.022279E+04,1.127606E+00,1.019776E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.063587E+00,3.710602E+04,3.963102E+04,1.296998E+00,8.841688E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.083187E+00,3.732665E+04,3.984062E+04
20:50:00,1.132889E+00,1.019386E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.795667E+00,5.644586E+04,5.988583E+04,1.126624E+00,1.018888E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.047534E+00,3.677379E+04,3.928498E+04,1.295918E+00,8.850588E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.051389E+00,3.681723E+04,3.930626E+04
21:00:00,1.131950E+00,1.020159E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.780559E+00,5.612427E+04,5.955582E+04,1.125652E+00,1.018009E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.032140E+00,3.644899E+04,3.894676E+04,1.294846E+00,8.859424E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.021082E+00,3.632460E+04,3.878949E+04
21:10:00,1.131020E+00,1.020926E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.765912E+00,5.580786E+04,5.923111E+04,1.124693E+00,1.017142E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.017260E+00,3.612996E+04,3.861456E+04,1.293782E+00,8.868189E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.992120E+00,3.584711E+04,3.828857E+04
21:20:00,1.130098E+00,1.021685E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.751676E+00,5.549608E+04,5.891115E+04,1.123746E+00,1.016286E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.002834E+00,3.581604E+04,3.828766E+04,1.292728E+00,8.876874E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.964393E+00,3.538351E+04,3.780214E+04
21:30:00,1.129186E+00,1.021205E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.737809E+00,5.518845E+04,5.859544E+04,1.122813E+00,1.015441E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.988808E+00,3.550663E+04,3.796546E+04,1.291684E+00,8.885475E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.937792E+00,3.493258E+04,3.732892E+04
21:40:00,1.128284E+00,1.020389E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.724272E+00,5.488455E+04,5.828355E+04,1.121891E+00,1.014608E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.975140E+00,3.520125E+04,3.764745E+04,1.290651E+00,8.893985E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.912229E+00,3.449334E+04,3.686789E+04
21:50:00,1.127391E+00,1.019581E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.711036E+00,5.458402E+04,5.797511E+04,1.120983E+00,1.013787E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.961795E+00,3.489950E+04,3.733320E+04,1.289630E+00,8.902401E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.887626E+00,3.406490E+04,3.641813E+04
22:00:00,1.126507E+00,1.018782E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.698074E+00,5.428657E+04,5.766985E+04,1.120088E+00,1.012977E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.948743E+00,3.460104E+04,3.702240E+04,1.288620E+00,8.910719E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.863905E+00,3.364639E+04,3.597877E+04
22:10:00,1.022030E+00,9.242964E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.994012E+00,4.695760E+04,4.955419E+04,1.016676E+00,9.194544E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.451834E+00,2.908318E+04,3.067878E+04,1.157072E+00,9.994600E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.376661E+00,2.821871E+04,2.973006E+04
22:20:00,9.177033E-01,8.299458E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.353518E+00,4.027390E+04,4.211120E+04,9.134168E-01,8.260693E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.957164E+00,2.351104E+04,2.427351E+04,1.025695E+00,9.276106E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.893563E+00,2.276109E+04,2.344037E+04
22:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.768526E+00,3.389846E+04,3.501552E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.464689E+00,1.776799E+04,1.769666E+04,8.944872E-01,8.089499E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.414478E+00,1.716267E+04,1.701445E+04
22:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.206274E+00,2.736832E+04,2.776849E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.012294E+00,1.223978E+04,1.166414E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.641883E-01,1.165812E+04,1.110984E+04
22:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.780902E+00,2.212111E+04,2.208607E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.015765E+04,9.674435E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.015765E+04,9.674435E+03
23:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.432915E+00,1.754585E+04,1.718341E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.006923E+04,9.584689E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.006923E+04,9.584689E+03
23:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.574371E+00,1.944384E+04,1.919757E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.980817E+03,9.494932E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.980817E+03,9.494932E+03
23:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.656837E+00,2.051258E+04,2.030401E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.892401E+03,9.405174E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.892401E+03,9.405174E+03
23:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.688073E+00,2.085223E+04,2.063257E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.803984E+03,9.315414E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.803984E+03,9.315414E+03
23:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.703934E+00,2.096428E+04,2.072417E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.715568E+03,9.225656E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.715568E+03,9.225656E+03
23:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.718962E+00,2.106043E+04,2.080376E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.627152E+03,9.135898E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.627152E+03,9.135898E+03
24:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.731204E+00,2.111511E+04,2.084425E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.538736E+03,9.046153E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.538736E+03,9.046153E+03
Coinc Peak   ,1.312984E+00,5.686568E+00,1.021685E+04,7.024161E+04,1.358161E+00,4.049796E+00,1.021583E+04,5.176301E+04,1.998774E+00,4.402020E+00,1.002233E+04,5.768008E+04
NonCoinc Peak,1.312984E+00,6.174082E+00,1.021685E+04,7.024161E+04,1.358161E+00,4.646433E+00,1.021583E+04,5.176301E+04,1.998774E+00,4.807711E+00,1.002233E+04,5.768008E+04
