Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.894543E+00,2.329759E+04,2.302613E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.462950E+03,8.969215E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.462950E+03,8.969215E+03
00:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.904312E+00,2.333301E+04,2.303959E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.387165E+03,8.892276E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.387165E+03,8.892276E+03
00:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.913080E+00,2.335444E+04,2.303478E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.311380E+03,8.815339E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.311380E+03,8.815339E+03
00:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.921039E+00,2.336457E+04,2.302054E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.235594E+03,8.738414E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.235594E+03,8.738414E+03
00:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.928341E+00,2.336552E+04,2.300118E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.159809E+03,8.661477E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.159809E+03,8.661477E+03
01:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.935107E+00,2.335900E+04,2.297817E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.084024E+03,8.584539E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.084024E+03,8.584539E+03
01:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.942858E+00,2.339991E+04,2.300643E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.033500E+03,8.533256E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.033500E+03,8.533256E+03
01:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.950264E+00,2.343600E+04,2.303185E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.982977E+03,8.481959E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.982977E+03,8.481959E+03
01:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.957370E+00,2.346790E+04,2.305457E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.932453E+03,8.430677E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.932453E+03,8.430677E+03
01:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.964228E+00,2.349634E+04,2.307494E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.881929E+03,8.379380E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.881929E+03,8.379380E+03
01:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.970879E+00,2.352188E+04,2.309336E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.831406E+03,8.328097E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.831406E+03,8.328097E+03
02:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.977355E+00,2.354497E+04,2.311008E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.780882E+03,8.276814E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.780882E+03,8.276814E+03
02:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.983679E+00,2.358279E+04,2.314242E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.526527E-01,8.797146E+03,8.289369E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.742990E+03,8.238338E+03
02:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.989893E+00,2.361906E+04,2.317378E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.578148E-01,8.812048E+03,8.300620E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.705097E+03,8.199876E+03
02:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.996006E+00,2.365392E+04,2.320417E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.628766E-01,8.825461E+03,8.310422E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.667204E+03,8.161401E+03
02:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.002023E+00,2.368744E+04,2.323363E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.678386E-01,8.837406E+03,8.318821E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.629312E+03,8.122938E+03
02:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.007953E+00,2.371974E+04,2.326221E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.727079E-01,8.847967E+03,8.325887E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.591419E+03,8.084476E+03
03:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.013801E+00,2.375091E+04,2.328994E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.774914E-01,8.857227E+03,8.331680E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.553526E+03,8.046000E+03
03:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.019575E+00,2.378103E+04,2.331691E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.821949E-01,8.865255E+03,8.336299E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.515634E+03,8.007538E+03
03:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.025278E+00,2.381017E+04,2.334314E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.868233E-01,8.872110E+03,8.339783E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.477741E+03,7.969076E+03
03:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.030915E+00,2.383838E+04,2.336865E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.913805E-01,8.877843E+03,8.342167E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.439848E+03,7.930601E+03
03:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.036489E+00,2.386571E+04,2.339349E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.958695E-01,8.882492E+03,8.343517E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.401955E+03,7.892138E+03
03:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.042002E+00,2.389218E+04,2.341766E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.002930E-01,8.886093E+03,8.343852E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.364063E+03,7.853676E+03
04:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.047456E+00,2.391784E+04,2.344116E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.046532E-01,8.888676E+03,8.343186E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.326170E+03,7.815200E+03
04:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.052853E+00,2.395954E+04,2.348114E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.089518E-01,8.903816E+03,8.355326E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.300908E+03,7.789558E+03
04:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.058195E+00,2.400047E+04,2.352049E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.131905E-01,8.918114E+03,8.366657E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.275647E+03,7.763918E+03
04:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.063483E+00,2.404065E+04,2.355922E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.173709E-01,8.931592E+03,8.377200E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.250385E+03,7.738276E+03
04:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.068719E+00,2.408010E+04,2.359733E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.214946E-01,8.944270E+03,8.386958E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.225123E+03,7.712621E+03
04:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.073904E+00,2.411884E+04,2.363486E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.255630E-01,8.956167E+03,8.395981E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,8.199861E+03,7.686979E+03
05:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.079039E+00,2.415688E+04,2.367181E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.295774E-01,8.967301E+03,8.404268E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.481691E-01,8.181984E+03,7.668259E+03
05:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.084126E+00,2.426161E+04,2.377657E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.335390E-01,9.033346E+03,8.468332E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.510359E-01,8.235009E+03,7.719929E+03
05:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.089198E+00,2.436614E+04,2.388122E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.374936E-01,9.099561E+03,8.532573E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.538897E-01,8.288079E+03,7.771654E+03
05:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.094302E+00,2.447111E+04,2.398647E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.414828E-01,9.166347E+03,8.597383E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.567849E-01,8.341722E+03,7.823943E+03
05:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.099531E+00,2.457783E+04,2.409360E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.455933E-01,9.234556E+03,8.663532E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.598331E-01,8.397032E+03,7.877797E+03
05:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.105001E+00,2.468792E+04,2.420431E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.554049E-01,9.358857E+03,8.782336E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.631862E-01,8.455510E+03,7.934636E+03
06:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.113750E+00,2.484381E+04,2.436152E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,9.751773E-01,9.581611E+03,8.993596E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.735313E-01,8.582888E+03,8.056163E+03
06:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.527820E+00,3.043321E+04,3.028460E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.435405E+00,1.541639E+04,1.484713E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.262709E+00,1.304356E+04,1.241116E+04
06:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.734174E+00,3.293034E+04,3.332402E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.592245E+00,1.755719E+04,1.719628E+04,8.777042E-01,7.937718E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.395589E+00,1.491066E+04,1.441483E+04
06:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.225391E+00,3.906160E+04,4.008190E+04,8.641128E-01,7.814800E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.036750E+00,2.339644E+04,2.351507E+04,1.067596E+00,9.655044E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.832921E+00,2.070969E+04,2.065497E+04
06:40:00,8.623241E-01,7.798624E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.639032E+00,4.391316E+04,4.578819E+04,9.377627E-01,8.480870E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.399868E+00,2.793403E+04,2.874517E+04,1.194196E+00,9.765323E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.185136E+00,2.516345E+04,2.574628E+04
06:50:00,9.255229E-01,8.370176E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.045422E+00,4.843745E+04,5.102714E+04,1.011339E+00,9.146275E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.756440E+00,3.218224E+04,3.371134E+04,1.317924E+00,8.938363E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.533551E+00,2.936866E+04,3.064687E+04
07:00:00,9.875783E-01,8.931389E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.445316E+00,5.265002E+04,5.585868E+04,1.082969E+00,9.794080E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.106753E+00,3.615019E+04,3.838230E+04,1.467642E+00,7.999079E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.877385E+00,3.331893E+04,3.529973E+04
07:10:00,1.020307E+00,9.227383E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.700269E+00,5.549378E+04,5.888090E+04,1.097548E+00,9.925923E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.312407E+00,3.862161E+04,4.113338E+04,1.519644E+00,7.495230E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.089023E+00,3.590635E+04,3.820158E+04
07:20:00,1.044190E+00,9.443370E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.079547E+00,5.972902E+04,6.330131E+04,1.115470E+00,1.008801E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.647130E+00,4.255450E+04,4.535576E+04,1.532073E+00,7.326512E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.437501E+00,4.004148E+04,4.268294E+04
07:30:00,1.083166E+00,9.795861E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.317030E+00,6.216053E+04,6.573673E+04,1.141540E+00,1.013362E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.836771E+00,4.466026E+04,4.751462E+04,1.565901E+00,6.981215E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.628199E+00,4.219481E+04,4.490793E+04
07:40:00,1.147424E+00,1.008205E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.586354E+00,6.488353E+04,6.847711E+04,1.199390E+00,9.695018E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.059405E+00,4.708690E+04,5.003800E+04,1.684829E+00,5.968149E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.858646E+00,4.474740E+04,4.758467E+04
07:50:00,1.208123E+00,9.599178E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.849471E+00,6.744524E+04,7.116741E+04,1.253486E+00,9.257730E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.274210E+00,4.934919E+04,5.247385E+04,1.795496E+00,4.964593E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.081711E+00,4.713812E+04,5.016677E+04
08:00:00,1.267546E+00,9.109206E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,6.109502E+00,6.988405E+04,7.381852E+04,1.306330E+00,8.804512E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.484581E+00,5.148946E+04,5.484598E+04,1.904158E+00,3.925484E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.301767E+00,4.942017E+04,5.269365E+04
08:10:00,1.217562E+00,9.501424E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,6.002199E+00,6.867721E+04,7.251779E+04,1.246496E+00,9.267787E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.349488E+00,5.007820E+04,5.328051E+04,1.744712E+00,5.152880E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.184360E+00,4.821989E+04,5.134407E+04
08:20:00,1.250233E+00,9.225236E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,6.086114E+00,6.994030E+04,7.388266E+04,1.271826E+00,9.047887E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.429761E+00,5.130100E+04,5.462491E+04,1.806428E+00,4.644377E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.282922E+00,4.964854E+04,5.290819E+04
08:30:00,1.227873E+00,9.411251E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,6.021432E+00,6.953226E+04,7.342808E+04,1.244823E+00,9.271605E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.361226E+00,5.084969E+04,5.410946E+04,1.736146E+00,5.223418E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.232420E+00,4.940017E+04,5.260271E+04
08:40:00,1.216628E+00,9.503905E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.996334E+00,6.956993E+04,7.345518E+04,1.229561E+00,9.397354E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.334076E+00,5.086424E+04,5.410928E+04,1.694355E+00,5.567722E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.224273E+00,4.962856E+04,5.282562E+04
08:50:00,1.207117E+00,9.582262E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.978703E+00,6.969157E+04,7.357251E+04,1.216760E+00,9.502812E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.314501E+00,5.096399E+04,5.420243E+04,1.657916E+00,5.867916E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.224472E+00,4.995082E+04,5.315104E+04
09:00:00,1.199140E+00,9.647979E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.964776E+00,6.985486E+04,7.373468E+04,1.205956E+00,9.591823E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.298724E+00,5.110645E+04,5.434202E+04,1.626345E+00,6.128008E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.229303E+00,5.032518E+04,5.353269E+04
09:10:00,1.192326E+00,9.704122E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.953471E+00,7.001394E+04,7.389423E+04,1.196714E+00,9.667969E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.285542E+00,5.124441E+04,5.447893E+04,1.598690E+00,6.355847E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.237501E+00,5.070374E+04,5.392067E+04
09:20:00,1.186417E+00,9.752804E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.943936E+00,7.019295E+04,7.407489E+04,1.188702E+00,9.733981E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.274016E+00,5.140101E+04,5.463584E+04,1.574266E+00,6.557070E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.248013E+00,5.110833E+04,5.433624E+04
09:30:00,1.181225E+00,9.795585E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.935546E+00,7.038484E+04,7.426914E+04,1.181668E+00,9.791939E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.263440E+00,5.156830E+04,5.480415E+04,1.552485E+00,6.736533E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.260045E+00,5.153003E+04,5.476979E+04
09:40:00,1.176602E+00,9.833676E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.927330E+00,7.057868E+04,7.446527E+04,1.175411E+00,9.843493E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.252723E+00,5.173400E+04,5.497066E+04,1.532837E+00,6.898412E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.272407E+00,5.195545E+04,5.520694E+04
09:50:00,1.172437E+00,9.867992E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.919113E+00,7.077252E+04,7.466166E+04,1.169782E+00,9.889867E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.241683E+00,5.189606E+04,5.513356E+04,1.514974E+00,7.045593E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.284799E+00,5.238119E+04,5.564445E+04
10:00:00,1.168647E+00,9.899221E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.910519E+00,7.096211E+04,7.485362E+04,1.164674E+00,9.931955E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.229937E+00,5.205019E+04,5.528801E+04,1.498660E+00,7.180011E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.296736E+00,5.280183E+04,5.607635E+04
10:10:00,1.165162E+00,9.927933E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.901343E+00,7.111147E+04,7.500436E+04,1.159992E+00,9.970536E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.217291E+00,5.216049E+04,5.539731E+04,1.483654E+00,7.303656E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.307918E+00,5.318029E+04,5.646471E+04
10:20:00,1.161928E+00,9.954583E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.891478E+00,7.125307E+04,7.514691E+04,1.155659E+00,1.000623E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.203666E+00,5.225978E+04,5.549477E+04,1.469752E+00,7.418196E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.318162E+00,5.354818E+04,5.684167E+04
10:30:00,1.158900E+00,9.979528E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.880873E+00,7.138636E+04,7.528067E+04,1.151617E+00,1.003954E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.189130E+00,5.234883E+04,5.558128E+04,1.456797E+00,7.524941E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.327426E+00,5.390505E+04,5.720684E+04
10:40:00,1.156045E+00,1.000305E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.870066E+00,7.151737E+04,7.541210E+04,1.147819E+00,1.007084E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.174372E+00,5.243538E+04,5.566506E+04,1.444659E+00,7.624955E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.336250E+00,5.425698E+04,5.756669E+04
10:50:00,1.153335E+00,1.002539E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.859108E+00,7.164668E+04,7.554168E+04,1.144226E+00,1.010044E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.159527E+00,5.252095E+04,5.574759E+04,1.433231E+00,7.719116E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.344680E+00,5.460446E+04,5.792169E+04
11:00:00,1.150744E+00,1.004674E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.848443E+00,7.177928E+04,7.567458E+04,1.140802E+00,1.012866E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.145186E+00,5.261219E+04,5.583585E+04,1.422387E+00,7.808470E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.353232E+00,5.495333E+04,5.827799E+04
11:10:00,1.148256E+00,1.006723E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.838315E+00,7.183372E+04,7.572780E+04,1.137524E+00,1.015567E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.131742E+00,5.262931E+04,5.584868E+04,1.412065E+00,7.893521E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.362227E+00,5.522297E+04,5.855353E+04
11:20:00,1.145858E+00,1.008699E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.829211E+00,7.189970E+04,7.579286E+04,1.134375E+00,1.018161E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.119842E+00,5.266381E+04,5.587956E+04,1.402218E+00,7.974660E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.372244E+00,5.550411E+04,5.884093E+04
11:30:00,1.143539E+00,1.010610E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.821471E+00,7.198100E+04,7.587377E+04,1.131341E+00,1.020661E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.109897E+00,5.272031E+04,5.593343E+04,1.392798E+00,8.052277E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.383635E+00,5.580071E+04,5.914441E+04
11:40:00,1.141290E+00,1.012463E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.815217E+00,7.207905E+04,7.597191E+04,1.128408E+00,1.020502E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.102112E+00,5.280111E+04,5.601265E+04,1.383764E+00,8.126711E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.396587E+00,5.611488E+04,5.946613E+04
11:50:00,1.139110E+00,1.014260E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.810126E+00,7.219017E+04,7.608339E+04,1.125579E+00,1.017943E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.096175E+00,5.290272E+04,5.611350E+04,1.375128E+00,8.197873E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.410736E+00,5.644251E+04,5.980172E+04
12:00:00,1.136990E+00,1.016006E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.805757E+00,7.230941E+04,7.620317E+04,1.122842E+00,1.015467E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.091522E+00,5.301878E+04,5.622937E+04,1.366845E+00,8.266118E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.425447E+00,5.677648E+04,6.014381E+04
12:10:00,1.134924E+00,1.017709E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.801745E+00,7.239899E+04,7.629304E+04,1.120185E+00,1.013064E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.087706E+00,5.311056E+04,5.632107E+04,1.358875E+00,8.331788E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.440175E+00,5.707695E+04,6.045205E+04
12:20:00,1.132907E+00,1.019371E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.797778E+00,7.248909E+04,7.638386E+04,1.117600E+00,1.010727E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.084351E+00,5.320754E+04,5.641869E+04,1.351190E+00,8.395109E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.454513E+00,5.737304E+04,6.075624E+04
12:30:00,1.130935E+00,1.020996E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.793784E+00,7.257887E+04,7.647478E+04,1.115084E+00,1.008451E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.081354E+00,5.330854E+04,5.652101E+04,1.343768E+00,8.456268E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.468336E+00,5.766332E+04,6.105488E+04
12:40:00,1.129005E+00,1.021041E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.789943E+00,7.267038E+04,7.656767E+04,1.112630E+00,1.006232E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.078904E+00,5.341571E+04,5.662998E+04,1.336589E+00,8.515423E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.481804E+00,5.794962E+04,6.134954E+04
12:50:00,1.127108E+00,1.019326E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.786755E+00,7.276924E+04,7.666815E+04,1.110223E+00,1.004056E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.077556E+00,5.353527E+04,5.675185E+04,1.329590E+00,8.573092E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.495451E+00,5.823793E+04,6.164617E+04
13:00:00,1.125244E+00,1.017640E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.784746E+00,7.288136E+04,7.678215E+04,1.107864E+00,1.001922E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.077971E+00,5.367467E+04,5.689424E+04,1.322769E+00,8.629291E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.509961E+00,5.853595E+04,6.195262E+04
13:10:00,1.123413E+00,1.015984E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.784406E+00,7.296174E+04,7.686402E+04,1.105553E+00,9.998316E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.080699E+00,5.378957E+04,5.701222E+04,1.316130E+00,8.683999E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.525879E+00,5.879928E+04,6.222383E+04
13:20:00,1.121615E+00,1.014358E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.785946E+00,7.306327E+04,7.696760E+04,1.103289E+00,9.977848E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.085973E+00,5.393313E+04,5.715992E+04,1.309665E+00,8.737272E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.543386E+00,5.908051E+04,6.251339E+04
13:30:00,1.119848E+00,1.012760E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.789377E+00,7.318610E+04,7.709302E+04,1.101073E+00,9.957800E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.093718E+00,5.410449E+04,5.733637E+04,1.303366E+00,8.789172E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.562398E+00,5.937866E+04,6.282032E+04
13:40:00,1.118111E+00,1.011189E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.794389E+00,7.332670E+04,7.723646E+04,1.098901E+00,9.938159E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.103530E+00,5.429910E+04,5.753670E+04,1.297226E+00,8.839760E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.582479E+00,5.968884E+04,6.313942E+04
13:50:00,1.116403E+00,1.009645E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.800608E+00,7.348089E+04,7.739362E+04,1.096773E+00,9.918913E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.114870E+00,5.451093E+04,5.775463E+04,1.291239E+00,8.889090E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.603067E+00,6.000473E+04,6.346420E+04
14:00:00,1.114725E+00,1.008126E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.807586E+00,7.364362E+04,7.755928E+04,1.094687E+00,9.900051E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.127138E+00,5.473318E+04,5.798317E+04,1.285399E+00,8.937215E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.623494E+00,6.031881E+04,6.378689E+04
14:10:00,1.113073E+00,1.006633E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.815026E+00,7.372733E+04,7.764462E+04,1.092643E+00,9.881562E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.139912E+00,5.487693E+04,5.813202E+04,1.279699E+00,8.984183E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.643372E+00,6.054250E+04,6.401763E+04
14:20:00,1.111449E+00,1.005165E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.822298E+00,7.380917E+04,7.772782E+04,1.090638E+00,9.863437E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.152359E+00,5.501699E+04,5.827689E+04,1.274133E+00,9.030038E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.661881E+00,6.075079E+04,6.423234E+04
14:30:00,1.109852E+00,1.003720E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.828950E+00,7.388402E+04,7.780386E+04,1.088673E+00,9.845664E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.163904E+00,5.514692E+04,5.841132E+04,1.268698E+00,9.074823E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.678389E+00,6.093657E+04,6.442383E+04
14:40:00,1.108279E+00,1.002298E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.834775E+00,7.394957E+04,7.787057E+04,1.086746E+00,9.828236E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.174220E+00,5.526301E+04,5.853165E+04,1.263388E+00,9.118578E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.692569E+00,6.109615E+04,6.458849E+04
14:50:00,1.106732E+00,1.000899E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.839583E+00,7.400368E+04,7.792570E+04,1.084856E+00,9.811143E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.183062E+00,5.536251E+04,5.863496E+04,1.258199E+00,9.161338E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.704162E+00,6.122661E+04,6.472321E+04
15:00:00,1.105209E+00,9.995213E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.843284E+00,7.404534E+04,7.796810E+04,1.083002E+00,9.794376E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.190281E+00,5.544376E+04,5.871935E+04,1.254369E+00,9.192891E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.713008E+00,6.132618E+04,6.482598E+04
15:10:00,1.103710E+00,9.981656E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.845471E+00,7.396890E+04,7.789012E+04,1.081183E+00,9.777928E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.195400E+00,5.540032E+04,5.867631E+04,1.251793E+00,9.214121E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.718595E+00,6.128800E+04,6.478787E+04
15:20:00,1.102235E+00,9.968309E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.846353E+00,7.387778E+04,7.779719E+04,1.079399E+00,9.761791E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.198658E+00,5.533594E+04,5.861157E+04,1.249275E+00,9.234861E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.721131E+00,6.121550E+04,6.471428E+04
15:30:00,1.100781E+00,9.955167E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.845943E+00,7.377213E+04,7.768953E+04,1.077648E+00,9.745956E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.200095E+00,5.525107E+04,5.852571E+04,1.246816E+00,9.255128E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.720623E+00,6.110875E+04,6.460538E+04
15:40:00,1.099350E+00,9.942226E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.844201E+00,7.365147E+04,7.756655E+04,1.075930E+00,9.730418E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.199682E+00,5.514538E+04,5.841826E+04,1.244412E+00,9.274935E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.717019E+00,6.096715E+04,6.446042E+04
15:50:00,1.097941E+00,9.929479E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.840744E+00,7.351152E+04,7.742339E+04,1.074244E+00,9.715168E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.196991E+00,5.501406E+04,5.828377E+04,1.242062E+00,9.294297E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.709876E+00,6.078573E+04,6.427387E+04
16:00:00,1.096553E+00,9.916925E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.835673E+00,7.335341E+04,7.726168E+04,1.072589E+00,9.700199E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.192133E+00,5.485834E+04,5.812400E+04,1.239765E+00,9.313228E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.699301E+00,6.056568E+04,6.404741E+04
16:10:00,1.095185E+00,9.904557E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.829064E+00,7.314432E+04,7.704810E+04,1.070964E+00,9.685506E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.185187E+00,5.464544E+04,5.790571E+04,1.237518E+00,9.331740E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.685372E+00,6.027422E+04,6.374776E+04
16:20:00,1.093838E+00,9.892372E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.820896E+00,7.291768E+04,7.681660E+04,1.069369E+00,9.671081E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.175456E+00,5.440122E+04,5.765468E+04,1.235321E+00,9.349846E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.667393E+00,5.993716E+04,6.340067E+04
16:30:00,1.092510E+00,9.880365E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.811253E+00,7.267443E+04,7.656798E+04,1.067803E+00,9.656918E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.162426E+00,5.411985E+04,5.736501E+04,1.233171E+00,9.367557E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.644887E+00,5.954917E+04,6.300079E+04
16:40:00,1.091202E+00,9.868534E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.800325E+00,7.241672E+04,7.630438E+04,1.066265E+00,9.643012E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.146243E+00,5.380302E+04,5.703883E+04,1.231068E+00,9.384885E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.617974E+00,5.911159E+04,6.254984E+04
16:50:00,1.089913E+00,9.856874E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.788439E+00,7.214823E+04,7.602973E+04,1.064755E+00,9.629355E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.127453E+00,5.345684E+04,5.668255E+04,1.229010E+00,9.401841E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.587228E+00,5.863086E+04,6.205453E+04
17:00:00,1.088642E+00,9.845381E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.775166E+00,7.186414E+04,7.573866E+04,1.063272E+00,9.615943E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.105772E+00,5.307813E+04,5.629195E+04,1.226997E+00,9.418434E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.552366E+00,5.810382E+04,6.151067E+04
17:10:00,1.087389E+00,9.834051E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.760238E+00,7.152774E+04,7.539403E+04,1.061815E+00,9.602769E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.081263E+00,5.263391E+04,5.583343E+04,1.225025E+00,9.434675E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.513472E+00,5.749773E+04,6.088488E+04
17:20:00,1.086154E+00,9.822882E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.743356E+00,7.116935E+04,7.502707E+04,1.060385E+00,9.589829E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.054322E+00,5.216232E+04,5.534605E+04,1.223096E+00,9.450573E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.470964E+00,5.685096E+04,6.021643E+04
17:30:00,1.084937E+00,9.811870E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.723628E+00,7.077892E+04,7.462726E+04,1.058979E+00,9.577116E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.025523E+00,5.166982E+04,5.483703E+04,1.221207E+00,9.466138E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.425427E+00,5.617011E+04,5.951263E+04
17:40:00,1.083736E+00,9.801012E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.699770E+00,7.034203E+04,7.417947E+04,1.057598E+00,9.564626E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.993561E+00,5.114173E+04,5.429011E+04,1.219357E+00,9.481379E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.375647E+00,5.544151E+04,5.875837E+04
17:50:00,1.082552E+00,9.790304E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.671741E+00,6.985820E+04,7.368415E+04,1.056241E+00,9.552353E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.958610E+00,5.057999E+04,5.370833E+04,1.217546E+00,9.496303E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.321891E+00,5.466817E+04,5.795779E+04
18:00:00,1.081384E+00,9.779743E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.639177E+00,6.932334E+04,7.313649E+04,1.054907E+00,9.540293E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.920150E+00,4.997878E+04,5.308503E+04,1.215772E+00,9.510920E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.263742E+00,5.384538E+04,5.710534E+04
18:10:00,1.086050E+00,9.821943E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.601166E+00,6.864297E+04,7.243978E+04,1.062491E+00,9.608879E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.877252E+00,4.924342E+04,5.232340E+04,1.224735E+00,9.437065E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.200344E+00,5.287932E+04,5.610505E+04
18:20:00,1.090749E+00,9.864439E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.558867E+00,6.791435E+04,7.169361E+04,1.070124E+00,9.677913E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.830766E+00,4.846767E+04,5.151941E+04,1.233766E+00,9.362653E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.132624E+00,5.186463E+04,5.505373E+04
18:30:00,1.095489E+00,9.907306E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.514035E+00,6.715722E+04,7.091770E+04,1.077819E+00,9.747503E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.781767E+00,4.766365E+04,5.068505E+04,1.242890E+00,9.287480E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.061764E+00,5.081460E+04,5.396455E+04
18:40:00,1.100280E+00,9.950630E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.470223E+00,6.641157E+04,7.015378E+04,1.085590E+00,9.817783E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.734260E+00,4.687642E+04,4.986834E+04,1.252132E+00,9.211324E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.991895E+00,4.977573E+04,5.288679E+04
18:50:00,1.105121E+00,9.994410E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.428469E+00,6.568907E+04,6.941185E+04,1.093436E+00,9.888740E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.689131E+00,4.611594E+04,4.907774E+04,1.261498E+00,9.134158E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.924002E+00,4.875908E+04,5.182988E+04
19:00:00,1.110012E+00,1.003864E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.390039E+00,6.500399E+04,6.870656E+04,1.101356E+00,9.960366E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.647777E+00,4.539795E+04,4.832974E+04,1.270982E+00,9.056016E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.859633E+00,4.778209E+04,5.081204E+04
19:10:00,1.109126E+00,1.003063E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.356989E+00,6.444680E+04,6.813218E+04,1.100442E+00,9.952100E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.612106E+00,4.481127E+04,4.771708E+04,1.269871E+00,9.065176E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.800909E+00,4.693600E+04,4.992847E+04
19:20:00,1.108255E+00,1.002276E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.328874E+00,6.394515E+04,6.761579E+04,1.099550E+00,9.944034E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.582076E+00,4.428807E+04,4.717184E+04,1.268824E+00,9.073806E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.748022E+00,4.615558E+04,4.911407E+04
19:30:00,1.107388E+00,1.001492E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.305135E+00,6.349275E+04,6.715148E+04,1.098662E+00,9.936000E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.557042E+00,4.382110E+04,4.668699E+04,1.267810E+00,9.082166E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.700596E+00,4.543662E+04,4.836515E+04
19:40:00,1.106512E+00,1.000699E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.283679E+00,6.306603E+04,6.671390E+04,1.097759E+00,9.927829E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.534623E+00,4.338354E+04,4.623332E+04,1.266796E+00,9.090527E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.656413E+00,4.475415E+04,4.765454E+04
19:50:00,1.105624E+00,9.998959E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.263859E+00,6.265772E+04,6.629537E+04,1.096838E+00,9.919503E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.514038E+00,4.296663E+04,4.580142E+04,1.265772E+00,9.098966E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.614832E+00,4.410096E+04,4.697453E+04
20:00:00,1.104722E+00,9.990808E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.245369E+00,6.226439E+04,6.589240E+04,1.095899E+00,9.911008E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.494948E+00,4.256654E+04,4.538728E+04,1.264737E+00,9.107492E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.575615E+00,4.347438E+04,4.632240E+04
20:10:00,1.103815E+00,9.982603E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.227903E+00,6.191625E+04,6.553557E+04,1.094951E+00,9.902442E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.477008E+00,4.221308E+04,4.502096E+04,1.263700E+00,9.116044E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.538476E+00,4.290487E+04,4.572894E+04
20:20:00,1.102909E+00,9.974405E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.211305E+00,6.157789E+04,6.518877E+04,1.094006E+00,9.893891E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.460040E+00,4.187056E+04,4.466606E+04,1.262664E+00,9.124583E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.503262E+00,4.235701E+04,4.515806E+04
20:30:00,1.102006E+00,9.966242E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.195450E+00,6.124790E+04,6.485053E+04,1.093066E+00,9.885392E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.443902E+00,4.153738E+04,4.432086E+04,1.261630E+00,9.133096E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.469788E+00,4.182873E+04,4.460751E+04
20:40:00,1.101109E+00,9.958128E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.180245E+00,6.092521E+04,6.451980E+04,1.092134E+00,9.876963E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.428488E+00,4.121234E+04,4.398413E+04,1.260601E+00,9.141576E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.437939E+00,4.131875E+04,4.407600E+04
20:50:00,1.100218E+00,9.950072E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.165615E+00,6.060899E+04,6.419573E+04,1.091211E+00,9.868615E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.413715E+00,4.089452E+04,4.365493E+04,1.259578E+00,9.150011E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.407612E+00,4.082590E+04,4.356236E+04
21:00:00,1.099335E+00,9.942082E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.151505E+00,6.029864E+04,6.387775E+04,1.090298E+00,9.860358E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.399526E+00,4.058326E+04,4.333263E+04,1.258561E+00,9.158391E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.378758E+00,4.034961E+04,4.306608E+04
21:10:00,1.098459E+00,9.934162E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.137781E+00,5.999262E+04,6.356418E+04,1.089396E+00,9.852199E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.385763E+00,4.027682E+04,4.301530E+04,1.257551E+00,9.166708E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.351163E+00,3.988750E+04,4.258453E+04
21:20:00,1.097591E+00,9.926317E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.124399E+00,5.969045E+04,6.325456E+04,1.088505E+00,9.844143E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.372376E+00,3.997459E+04,4.270233E+04,1.256551E+00,9.174954E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.324718E+00,3.943833E+04,4.211641E+04
21:30:00,1.096732E+00,9.918549E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.111323E+00,5.939172E+04,6.294847E+04,1.087626E+00,9.836193E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.359322E+00,3.967611E+04,4.239325E+04,1.255559E+00,9.183122E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.299335E+00,3.900111E+04,4.166072E+04
21:40:00,1.095882E+00,9.910860E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.098521E+00,5.909609E+04,6.264556E+04,1.086759E+00,9.828350E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.346565E+00,3.938097E+04,4.208764E+04,1.254578E+00,9.191209E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.274930E+00,3.857490E+04,4.121651E+04
21:50:00,1.095041E+00,9.903251E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.085969E+00,5.880326E+04,6.234549E+04,1.085904E+00,9.820616E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.334075E+00,3.908885E+04,4.178514E+04,1.253607E+00,9.199209E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.251420E+00,3.815875E+04,4.078276E+04
22:00:00,1.094208E+00,9.895722E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,5.073639E+00,5.851293E+04,6.204801E+04,1.085060E+00,9.812991E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.321818E+00,3.879934E+04,4.148535E+04,1.252647E+00,9.207118E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.228676E+00,3.775123E+04,4.035795E+04
22:10:00,9.951360E-01,8.999739E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,4.330175E+00,5.085396E+04,5.359915E+04,9.875082E-01,8.930755E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.763063E+00,3.266220E+04,3.451266E+04,1.127115E+00,1.019332E+04,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.681048E+00,3.171578E+04,3.349049E+04
22:20:00,8.962047E-01,8.105031E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.654263E+00,4.390770E+04,4.588050E+04,8.900994E-01,8.049816E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.206407E+00,2.647028E+04,2.747824E+04,1.001746E+00,9.059514E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.137399E+00,2.564858E+04,2.658067E+04
22:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,3.030898E+00,3.718466E+04,3.843536E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.651808E+00,2.004825E+04,2.021013E+04,8.765373E-01,7.927165E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.597590E+00,1.938411E+04,1.947548E+04
22:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,2.422083E+00,3.015420E+04,3.072924E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.127640E+00,1.363444E+04,1.299321E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.073762E+00,1.298300E+04,1.237241E+04
22:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.937084E+00,2.421154E+04,2.427072E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.015765E+04,9.674435E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.015765E+04,9.674435E+03
23:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.573374E+00,1.947741E+04,1.919812E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.006923E+04,9.584689E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,1.006923E+04,9.584689E+03
23:10:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.716567E+00,2.142857E+04,2.121789E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.980817E+03,9.494932E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.980817E+03,9.494932E+03
23:20:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.797040E+00,2.247193E+04,2.226917E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.892401E+03,9.405174E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.892401E+03,9.405174E+03
23:30:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.829415E+00,2.282664E+04,2.260793E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.803984E+03,9.315414E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.803984E+03,9.315414E+03
23:40:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.852795E+00,2.304747E+04,2.281399E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.715568E+03,9.225656E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.715568E+03,9.225656E+03
23:50:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.869546E+00,2.316734E+04,2.291966E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.627152E+03,9.135898E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.627152E+03,9.135898E+03
24:00:00,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,1.883501E+00,2.324437E+04,2.298404E+04,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.538736E+03,9.046153E+03,8.474036E-01,7.663687E+03,8.474036E-01,0.000000E+00,0.000000E+00,8.474036E-01,0.000000E+00,8.474036E-01,9.538736E+03,9.046153E+03
Coinc Peak   ,1.267546E+00,6.109502E+00,1.021041E+04,7.404534E+04,1.306330E+00,4.484581E+00,1.020661E+04,5.544376E+04,1.904158E+00,4.721131E+00,1.019332E+04,6.132618E+04
NonCoinc Peak,1.267546E+00,6.544212E+00,1.021041E+04,7.404534E+04,1.306330E+00,5.020711E+00,1.020661E+04,5.544376E+04,1.904158E+00,5.145617E+00,1.019332E+04,6.132618E+04
